! ----  This file was generated with Archsim v.4.0.2.17

  Version,8.8;

  RunPeriod,
    ArchSim,                 !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    UseWeatherFile,          !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1;                       !- Number of Times Runperiod to be Repeated

  RunPeriodControl:DaylightSavingTime,
    Last Sunday in March,    !- Start Date
    Last Sunday in October;  !- End Date

  Site:GroundTemperature:BuildingSurface,14,14,14,14,14,14,14,14,14,14,14,14;

  Site:GroundReflectance,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2;

  Site:GroundReflectance:SnowModifier,
    1.0,                     !- Ground Reflected Solar Modifier
    1.0;                     !- Daylighting Ground Reflected Solar Modifier

  SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods

  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    50;                      !- Maximum HVAC Iterations

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Control GasType,         !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  Schedule:Constant,On,On/Off,1;

  Schedule:Constant,Off,On/Off,0;

  GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

! -------------------------ERL SENSORS--------------------------

  EnergyManagementSystem:Sensor,
    OutdoorTemp,             !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    OutdoorRelHumid,         !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Relative Humidity;  !- Output:Variable or Output:Meter Name

  Output:EnergyManagementSystem,
    Verbose,                 !- Actuator Availability Dictionary Reporting
    Verbose,                 !- Internal Variable Availability Dictionary Reporting
    Verbose;                 !- EMS Runtime Language Debug Output Level

  ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    60,                      !- Calculation Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    SimpleSkyDiffuseModeling;!- Sky Diffuse Modeling Algorithm

  Building,
    Building,                !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    .04,                     !- Loads Convergence Tolerance Value
    .4,                      !- Temperature Convergence Tolerance Value {deltaC}
    MinimalShadowing,        !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days

  HeatBalanceAlgorithm,ConductionTransferFunction,200,0.1,1000;

  Timestep,4;

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

! ------------ CONSTRUCTIONS
! 115mmSandLimeBrick GasType: Partition

  Construction,
    115mmSandLimeBrick,      !- Name
    Plaster_0.005_115mmSandLimeBrick,  !- Outside Layer
    Sand-Lime Brick_0.08_115mmSandLimeBrick,  !- Layer 2
    Plaster_0.08_115mmSandLimeBrick;  !- Layer 3

  Construction,
    115mmSandLimeBrick_FLIPPED,  !- Name
    Plaster_0.08_115mmSandLimeBrick,  !- Outside Layer
    Sand-Lime Brick_0.08_115mmSandLimeBrick,  !- Layer 2
    Plaster_0.005_115mmSandLimeBrick;  !- Layer 3

! Materials
!- Material: Plaster GasType: Screed

  Material,
    Plaster_0.005_115mmSandLimeBrick,  !- Name
    Rough,                   !- Roughness
    0.005,                   !- Thickness {m}
    1,                       !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1130,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

!- Material: Sand-Lime Brick GasType: Masonry

  Material,
    Sand-Lime Brick_0.08_115mmSandLimeBrick,  !- Name
    Rough,                   !- Roughness
    0.08,                    !- Thickness {m}
    0.56,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

!- Material: Plaster GasType: Screed

  Material,
    Plaster_0.08_115mmSandLimeBrick,  !- Name
    Rough,                   !- Roughness
    0.08,                    !- Thickness {m}
    1,                       !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1130,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! U0-4 GasType: Facade

  Construction,
    U0-4,                    !- Name
    XPS Board_0.06_U0-4,     !- Outside Layer
    General Concrete_0.2_U0-4;  !- Layer 2

  Construction,
    U0-4_FLIPPED,            !- Name
    General Concrete_0.2_U0-4,  !- Outside Layer
    XPS Board_0.06_U0-4;     !- Layer 2

! Materials
!- Material: XPS Board GasType: Insulation

  Material,
    XPS Board_0.06_U0-4,     !- Name
    Rough,                   !- Roughness
    0.06,                    !- Thickness {m}
    0.034,                   !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

!- Material: General Concrete GasType: Concrete

  Material,
    General Concrete_0.2_U0-4,  !- Name
    Rough,                   !- Roughness
    0.2,                     !- Thickness {m}
    2,                       !- Conductivity {W/m-K}
    2400,                    !- Density {kg/m3}
    950,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! ------------ GLAZING
! Double GasType: Double

  Construction,
    Double,                  !- Name
    Generic Clear Glass 6mm_0.006_Double,  !- Outside Layer
    ARGON_0.0013_Double,     !- Layer 2
    Generic Clear Glass 6mm_0.006_Double;  !- Layer 3

  Construction,
    Double_FLIPPED,          !- Name
    Generic Clear Glass 6mm_0.006_Double,  !- Outside Layer
    ARGON_0.0013_Double,     !- Layer 2
    Generic Clear Glass 6mm_0.006_Double;  !- Layer 3

! Materials

  WindowMaterial:Glazing,
    Generic Clear Glass 6mm_0.006_Double,  !- Name
    SpectralAverage,         !- Optical Data Type
    SpectralAverage,         !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.68,                    !- Solar Transmittance at Normal Incidence
    0.09,                    !- Front Side Solar Reflectance at Normal Incidence
    0.1,                     !- Back Side Solar Reflectance at Normal Incidence
    0.81,                    !- Visible Transmittance at Normal Incidence
    0.11,                    !- Front Side Visible Reflectance at Normal Incidence
    0.12,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.2,                     !- Front Side Infrared Hemispherical Emissivity
    0.2,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

! Gas: ARGON GasType: ARGON

  WindowMaterial:Gas,
    ARGON_0.0013_Double,     !- Name
    ARGON,                   !- Gas Type
    0.0013;                  !- Thickness {m}

! ------------ SCHEDULES

  Schedule:Year,
    60HrWk,                  !- Name
    Fraction,                !- Schedule Type Limits Name
    60HrWk,                  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    30HrWk,                  !- Name
    Fraction,                !- Schedule Type Limits Name
    30HrWk,                  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    AllOn,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    AllOn,                   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    equipOffice,             !- Name
    Fraction,                !- Schedule Type Limits Name
    equipOffice,             !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    AllOff,                  !- Name
    Fraction,                !- Schedule Type Limits Name
    AllOff,                  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    60HrWk,                  !- Name
    60HrWkDay,               !- Sunday Schedule:Day Name
    60HrWkDay,               !- Monday Schedule:Day Name
    60HrWkDay,               !- Tuesday Schedule:Day Name
    60HrWkDay,               !- Wednesday Schedule:Day Name
    60HrWkDay,               !- Thursday Schedule:Day Name
    60HrWkDay,               !- Friday Schedule:Day Name
    60HrWkDay,               !- Saturday Schedule:Day Name
    60HrWkDay,               !- Holiday Schedule:Day Name
    60HrWkDay,               !- SummerDesignDay Schedule:Day Name
    60HrWkDay,               !- WinterDesignDay Schedule:Day Name
    60HrWkDay,               !- CustomDay1 Schedule:Day Name
    60HrWkDay;               !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    30HrWk,                  !- Name
    30HrWkDay,               !- Sunday Schedule:Day Name
    30HrWkDay,               !- Monday Schedule:Day Name
    30HrWkDay,               !- Tuesday Schedule:Day Name
    30HrWkDay,               !- Wednesday Schedule:Day Name
    30HrWkDay,               !- Thursday Schedule:Day Name
    30HrWkDay,               !- Friday Schedule:Day Name
    30HrWkDay,               !- Saturday Schedule:Day Name
    30HrWkDay,               !- Holiday Schedule:Day Name
    30HrWkDay,               !- SummerDesignDay Schedule:Day Name
    30HrWkDay,               !- WinterDesignDay Schedule:Day Name
    30HrWkDay,               !- CustomDay1 Schedule:Day Name
    30HrWkDay;               !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    AllOn,                   !- Name
    AllOn,                   !- Sunday Schedule:Day Name
    AllOn,                   !- Monday Schedule:Day Name
    AllOn,                   !- Tuesday Schedule:Day Name
    AllOn,                   !- Wednesday Schedule:Day Name
    AllOn,                   !- Thursday Schedule:Day Name
    AllOn,                   !- Friday Schedule:Day Name
    AllOn,                   !- Saturday Schedule:Day Name
    AllOn,                   !- Holiday Schedule:Day Name
    AllOn,                   !- SummerDesignDay Schedule:Day Name
    AllOn,                   !- WinterDesignDay Schedule:Day Name
    AllOn,                   !- CustomDay1 Schedule:Day Name
    AllOn;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    equipOffice,             !- Name
    equipOfficeWeekEnd,      !- Sunday Schedule:Day Name
    equipOffice,             !- Monday Schedule:Day Name
    equipOffice,             !- Tuesday Schedule:Day Name
    equipOffice,             !- Wednesday Schedule:Day Name
    equipOffice,             !- Thursday Schedule:Day Name
    equipOffice,             !- Friday Schedule:Day Name
    equipOfficeWeekEnd,      !- Saturday Schedule:Day Name
    equipOfficeWeekEnd,      !- Holiday Schedule:Day Name
    equipOffice,             !- SummerDesignDay Schedule:Day Name
    equipOffice,             !- WinterDesignDay Schedule:Day Name
    equipOffice,             !- CustomDay1 Schedule:Day Name
    equipOffice;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    AllOff,                  !- Name
    AllOff,                  !- Sunday Schedule:Day Name
    AllOff,                  !- Monday Schedule:Day Name
    AllOff,                  !- Tuesday Schedule:Day Name
    AllOff,                  !- Wednesday Schedule:Day Name
    AllOff,                  !- Thursday Schedule:Day Name
    AllOff,                  !- Friday Schedule:Day Name
    AllOff,                  !- Saturday Schedule:Day Name
    AllOff,                  !- Holiday Schedule:Day Name
    AllOff,                  !- SummerDesignDay Schedule:Day Name
    AllOff,                  !- WinterDesignDay Schedule:Day Name
    AllOff,                  !- CustomDay1 Schedule:Day Name
    AllOff;                  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Hourly,
    60HrWkDay,               !- Name
    Fraction,                !- Schedule Type Limits Name
    0.2,                     !- Hour 1
    0.2,                     !- Hour 2
    0.2,                     !- Hour 3
    0.2,                     !- Hour 4
    0.2,                     !- Hour 5
    0.2,                     !- Hour 6
    0.2,                     !- Hour 7
    0.4,                     !- Hour 8
    0.8,                     !- Hour 9
    0.8,                     !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    0.8,                     !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    0.8,                     !- Hour 17
    0.4,                     !- Hour 18
    0.2,                     !- Hour 19
    0.2,                     !- Hour 20
    0.2,                     !- Hour 21
    0.2,                     !- Hour 22
    0.2,                     !- Hour 23
    0.2;                     !- Hour 24

  Schedule:Day:Hourly,
    30HrWkDay,               !- Name
    Fraction,                !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.1,                     !- Hour 7
    0.2,                     !- Hour 8
    0.4,                     !- Hour 9
    0.6,                     !- Hour 10
    0.8,                     !- Hour 11
    0.8,                     !- Hour 12
    0.4,                     !- Hour 13
    0.6,                     !- Hour 14
    0.8,                     !- Hour 15
    0.8,                     !- Hour 16
    0.4,                     !- Hour 17
    0.2,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    AllOn,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

  Schedule:Day:Hourly,
    equipOffice,             !- Name
    Fraction,                !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.1,                     !- Hour 7
    0.2,                     !- Hour 8
    0.4,                     !- Hour 9
    0.6,                     !- Hour 10
    0.8,                     !- Hour 11
    0.8,                     !- Hour 12
    0.4,                     !- Hour 13
    0.6,                     !- Hour 14
    0.8,                     !- Hour 15
    0.8,                     !- Hour 16
    0.4,                     !- Hour 17
    0.2,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    equipOfficeWeekEnd,      !- Name
    Fraction,                !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.1,                     !- Hour 7
    0.2,                     !- Hour 8
    0.4,                     !- Hour 9
    0.6,                     !- Hour 10
    0.8,                     !- Hour 11
    0.8,                     !- Hour 12
    0.4,                     !- Hour 13
    0.6,                     !- Hour 14
    0.8,                     !- Hour 15
    0.8,                     !- Hour 16
    0.4,                     !- Hour 17
    0.2,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    AllOff,                  !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

!------------------------------------------------ ZONE ----------------------------------------------------

  Zone,
    0Perim,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1.0,                     !- Multiplier
    ,                        !- Ceiling Height {m}
    88.6921645375587,        !- Volume {m3}
    17.5753952702115,        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE

  People,
    People 0Perim,           !- Name
    0Perim,                  !- Zone or ZoneList Name
    60HrWk,                  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.05,                    !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    0PerimPeopleActivity,    !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    0PerimWorkEfficiency,    !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    0PerimAirVelocity,       !- Air Velocity Schedule Name
    AdaptiveASH55;           !- Thermal Comfort Model 1 Type

  Schedule:Constant,0PerimPeopleActivity,Any Number,125.28;

  Schedule:Constant,0PerimAirVelocity,Any Number,0.2;

  Schedule:Constant,0PerimWorkEfficiency,Any Number,0;

! ------------------------ EQUIPMENT

  ElectricEquipment,
    0Perim Equipment 1,      !- Name
    0Perim,                  !- Zone or ZoneList Name
    60HrWk,                  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    15,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ;                        !- End-Use Subcategory

! ------------------------ LIGHTS

  Lights,
    0Perim General lighting, !- Name
    0Perim,                  !- Zone or ZoneList Name
    60HrWk,                  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

! ------------------------ DAYLIGHT CONTROLS

  Daylighting:Controls,
    0Perim_DaylCtrl,         !- Name
    0Perim,                  !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    0Perim_DaylRefPt1,       !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    0Perim_DaylRefPt1,       !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    500;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    0Perim_DaylRefPt1,       !- Name
    0Perim,                  !- Zone Name
    0.809953348100946,       !- X-Coordinate of Reference Point {m}
    -926.35702511744,        !- Y-Coordinate of Reference Point {m}
    10.9427647058823;        !- Z-Coordinate of Reference Point {m}

! ------------------------ HVAC

  Schedule:Constant,0PerimHeating_SP_Sch,Temperature,24;

  Schedule:Constant,0PerimCooling_SP_Sch,Temperature,24;

  ZoneControl:Thermostat,
    0Perim Thermostat,       !- Name
    0Perim,                  !- Zone or ZoneList Name
    0PerimZoneControlTypeSched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone 0Perim;  !- Control 1 Name

  Schedule:Constant,0PerimZoneControlTypeSched,Any Number,4;

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 0Perim,  !- Name
    0PerimHeating_SP_Sch,    !- Heating Setpoint Temperature Schedule Name
    0PerimCooling_SP_Sch;    !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    0Perim,                  !- Zone Name
    0Perim Equipment,        !- Zone Conditioning Equipment List Name
    0Perim Inlets,           !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 0Perim Zone,        !- Zone Air Node Name
    Node 0Perim Out;         !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    0Perim Equipment,        !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    0Perim Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  NodeList,
    0Perim Inlets,           !- Name
    Node 0Perim In;          !- Node 1 Name

  ZoneHVAC:IdealLoadsAirSystem,
    0Perim Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node 0Perim In,          !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    30,                      !- Maximum Heating Supply Air Temperature {C}
    18,                      !- Minimum Cooling Supply Air Temperature {C}
    0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    100,                     !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    100,                     !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    AllOn,                   !- Heating Availability Schedule Name
    AllOn,                   !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    0PerimMinFreshAir,       !- Design Specification Outdoor Air Object Name
    0Perim_OutDoorInlet,     !- Outdoor Air Inlet Node Name
    OccupancySchedule,       !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneControl:Humidistat,
    0PerimHumidistat,        !- Name
    0Perim,                  !- Zone Name
    0PerimHumidMin,          !- Humidifying Relative Humidity Setpoint Schedule Name
    0PerimHumidMax;          !- Dehumidifying Relative Humidity Setpoint Schedule Name

  Schedule:Constant,0PerimHumidMin,Any Number,20;

  Schedule:Constant,0PerimHumidMax,Any Number,80;

  DesignSpecification:OutdoorAir,
    0PerimMinFreshAir,       !- Name
    Sum,                     !- Outdoor Air Method
    0.0005,                  !- Outdoor Air Flow per Person {m3/s-person}
    0.0005,                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Outdoor Air Flow Air Changes per Hour {1/hr}
    30HrWk;                  !- Outdoor Air Schedule Name

! ------------------------ SCHEDULEDVENT

  ZoneVentilation:DesignFlowRate,
    0Perim ScheduledVent,    !- Name
    0Perim,                  !- Zone or ZoneList Name
    AllOn,                   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    0,                       !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    18,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    ,                        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    ,                        !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

! ------------------------ NATVENT

  Schedule:Constant,NATVENT_AVAIL_SCHED_0Perim,Fraction,1;

! Output:Variable,NATVENT_AVAIL_SCHED_0Perim,Schedule Value,Hourly;
! Output:Variable,AllOff,Schedule Value,Hourly;

  EnergyManagementSystem:Actuator,
    NATVENT_AVAIL_SCHED_ACTUATOR_0Perim,  !- Name
    NATVENT_AVAIL_SCHED_0Perim,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Sensor,
    USRNATVENT_0Perim,       !- Name
    AllOff,                  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:ProgramCallingManager,
    My 0Perim_Setpoint_Schedule_Calculator_Example,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    0Perim_ErlEnforceBinary; !- Program Name 1

  EnergyManagementSystem:Program,
    0Perim_ErlEnforceBinary, !- Name
    IF (USRNATVENT_0Perim > 0),  !- Program Line 1
    Set NATVENT_AVAIL_SCHED_ACTUATOR_0Perim = 1,  !- Program Line 2
    ELSE,                    !- <none>
    Set NATVENT_AVAIL_SCHED_ACTUATOR_0Perim = 0,  !- <none>
    ENDIF;                   !- <none>

  ZoneVentilation:WindandStackOpenArea,
    0PerimNatVent_Buoy,      !- Name
    0Perim,                  !- Zone Name
    4.84452705882357,        !- Opening Area {m2}
    NATVENT_AVAIL_SCHED_0Perim,  !- Opening Area Fraction Schedule Name
    0,                       !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    0.261019776876259,       !- Height Difference {m}
    0.6,                     !- Discharge Coefficient for Opening
    24,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    22,                      !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

! ------------------------ INFILTRATION

  ZoneInfiltration:DesignFlowRate,
    0PerimInfiltration,      !- Name
    0Perim,                  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    2,                       !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ------------------------ DHW

  WaterUse:Equipment,
    DHW 0Perim,              !- Name
    DHW 0Perim,              !- End-Use Subcategory
    0,                       !- Peak Flow Rate {m3/s}
    equipOffice,             !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature 0Perim,  !- Target Temperature Schedule Name
    DHW Supply Temperature 0Perim,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature 0Perim,  !- Cold Water Supply Temperature Schedule Name
    ,                        !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Schedule:Constant,DHW Supply Temperature 0Perim,Temperature,65;

  Schedule:Constant,DHW Mains Temperature 0Perim,Temperature,10;

! ------------------------ GEOMETRY
 ! FACE NORMAL  -0.517669004424716 0.855580973291204 0

  BuildingSurface:Detailed,
    0Perim:f0,               !- Name
    Wall,                    !- Surface Type
    U0-4,                    !- Construction Name
    0Perim,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.5150,-926.6569,15.1391,  !- X,Y,Z ==> Vertex 1 {m}
    2.6185,-923.5509,15.1391,  !- X,Y,Z ==> Vertex 2 {m}
    2.6185,-923.5509,10.0928,  !- X,Y,Z ==> Vertex 3 {m}
    -2.5150,-926.6569,10.0928;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    0Perim:f0:w0,            !- Name
    Window,                  !- Surface Type
    Double,                  !- Construction Name
    0Perim:f0,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -2.4294,-926.6052,10.9428,  !- X,Y,Z ==> Vertex 1 {m}
    -2.4294,-926.6052,11.9868,  !- X,Y,Z ==> Vertex 2 {m}
    2.5330,-923.6027,11.9868,  !- X,Y,Z ==> Vertex 3 {m}
    2.5330,-923.6027,10.9428;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0.517669004424734 -0.855580973291193 -2.87364023923561E-17

  BuildingSurface:Detailed,
    0Perim:f1,               !- Name
    Wall,                    !- Surface Type
    115mmSandLimeBrick,      !- Construction Name
    0Perim,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    0Core:f0,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.9986,-929.1631,15.1391,  !- X,Y,Z ==> Vertex 1 {m}
    -0.9986,-929.1631,10.0928,  !- X,Y,Z ==> Vertex 2 {m}
    4.1349,-926.0571,10.0928,  !- X,Y,Z ==> Vertex 3 {m}
    4.1349,-926.0571,15.1391;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -0.855580973291193 -0.517669004424734 -1.83912975311079E-15

  BuildingSurface:Detailed,
    0Perim:f2,               !- Name
    Wall,                    !- Surface Type
    115mmSandLimeBrick,      !- Construction Name
    0Perim,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.9986,-929.1631,10.0928,  !- X,Y,Z ==> Vertex 1 {m}
    -0.9986,-929.1631,15.1391,  !- X,Y,Z ==> Vertex 2 {m}
    -2.5150,-926.6569,15.1391,  !- X,Y,Z ==> Vertex 3 {m}
    -2.5150,-926.6569,10.0928;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0.855580973291194 0.517669004424732 -3.72575379102052E-15

  BuildingSurface:Detailed,
    0Perim:f3,               !- Name
    Wall,                    !- Surface Type
    115mmSandLimeBrick,      !- Construction Name
    0Perim,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.1349,-926.0571,10.0928,  !- X,Y,Z ==> Vertex 1 {m}
    2.6185,-923.5509,10.0928,  !- X,Y,Z ==> Vertex 2 {m}
    2.6185,-923.5509,15.1391,  !- X,Y,Z ==> Vertex 3 {m}
    4.1349,-926.0571,15.1391;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -8.62092071770692E-17 1.4248285439687E-16 -1

  BuildingSurface:Detailed,
    0Perim:f4,               !- Name
    Floor,                   !- Surface Type
    115mmSandLimeBrick,      !- Construction Name
    0Perim,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.6185,-923.5509,10.0928,  !- X,Y,Z ==> Vertex 1 {m}
    4.1349,-926.0571,10.0928,  !- X,Y,Z ==> Vertex 2 {m}
    -0.9986,-929.1631,10.0928,  !- X,Y,Z ==> Vertex 3 {m}
    -2.5150,-926.6569,10.0928;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0 0 1

  BuildingSurface:Detailed,
    0Perim:f5,               !- Name
    Ceiling,                 !- Surface Type
    115mmSandLimeBrick,      !- Construction Name
    0Perim,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.6185,-923.5509,15.1391,  !- X,Y,Z ==> Vertex 1 {m}
    -2.5150,-926.6569,15.1391,  !- X,Y,Z ==> Vertex 2 {m}
    -1.5041,-928.3277,15.1391,  !- X,Y,Z ==> Vertex 3 {m}
    3.6294,-925.2217,15.1391;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  2.2989121913884E-16 -3.79954278391622E-16 1

  BuildingSurface:Detailed,
    0Perim:f6,               !- Name
    Roof,                    !- Surface Type
    U0-4,                    !- Construction Name
    0Perim,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.6294,-925.2217,15.1391,  !- X,Y,Z ==> Vertex 1 {m}
    -1.5041,-928.3277,15.1391,  !- X,Y,Z ==> Vertex 2 {m}
    -0.9986,-929.1631,15.1391,  !- X,Y,Z ==> Vertex 3 {m}
    4.1349,-926.0571,15.1391;  !- X,Y,Z ==> Vertex 4 {m}

!------------------------------------------------ ZONE ----------------------------------------------------

  Zone,
    0Core,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1.0,                     !- Multiplier
    ,                        !- Ceiling Height {m}
    80.4836040295562,        !- Volume {m3}
    15.9487724870167,        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE

  People,
    People 0Core,            !- Name
    0Core,                   !- Zone or ZoneList Name
    60HrWk,                  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.05,                    !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    0CorePeopleActivity,     !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    0CoreWorkEfficiency,     !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    0CoreAirVelocity,        !- Air Velocity Schedule Name
    AdaptiveASH55;           !- Thermal Comfort Model 1 Type

  Schedule:Constant,0CorePeopleActivity,Any Number,125.28;

  Schedule:Constant,0CoreAirVelocity,Any Number,0.2;

  Schedule:Constant,0CoreWorkEfficiency,Any Number,0;

! ------------------------ EQUIPMENT

  ElectricEquipment,
    0Core Equipment 1,       !- Name
    0Core,                   !- Zone or ZoneList Name
    60HrWk,                  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    15,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ;                        !- End-Use Subcategory

! ------------------------ LIGHTS

  Lights,
    0Core General lighting,  !- Name
    0Core,                   !- Zone or ZoneList Name
    60HrWk,                  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

! ------------------------ DAYLIGHT CONTROLS

  Daylighting:Controls,
    0Core_DaylCtrl,          !- Name
    0Core,                   !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    0Core_DaylRefPt1,        !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    0Core_DaylRefPt1,        !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    500;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    0Core_DaylRefPt1,        !- Name
    0Core,                   !- Zone Name
    2.25615522702202,        !- X-Coordinate of Reference Point {m}
    -928.747245123982,       !- Y-Coordinate of Reference Point {m}
    10.9427647058823;        !- Z-Coordinate of Reference Point {m}

! ------------------------ HVAC

  Schedule:Constant,0CoreHeating_SP_Sch,Temperature,24;

  Schedule:Constant,0CoreCooling_SP_Sch,Temperature,24;

  ZoneControl:Thermostat,
    0Core Thermostat,        !- Name
    0Core,                   !- Zone or ZoneList Name
    0CoreZoneControlTypeSched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone 0Core;  !- Control 1 Name

  Schedule:Constant,0CoreZoneControlTypeSched,Any Number,4;

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 0Core,  !- Name
    0CoreHeating_SP_Sch,     !- Heating Setpoint Temperature Schedule Name
    0CoreCooling_SP_Sch;     !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    0Core,                   !- Zone Name
    0Core Equipment,         !- Zone Conditioning Equipment List Name
    0Core Inlets,            !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 0Core Zone,         !- Zone Air Node Name
    Node 0Core Out;          !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    0Core Equipment,         !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    0Core Ideal Loads Air,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  NodeList,
    0Core Inlets,            !- Name
    Node 0Core In;           !- Node 1 Name

  ZoneHVAC:IdealLoadsAirSystem,
    0Core Ideal Loads Air,   !- Name
    ,                        !- Availability Schedule Name
    Node 0Core In,           !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    30,                      !- Maximum Heating Supply Air Temperature {C}
    18,                      !- Minimum Cooling Supply Air Temperature {C}
    0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    100,                     !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    100,                     !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    AllOn,                   !- Heating Availability Schedule Name
    AllOn,                   !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    0CoreMinFreshAir,        !- Design Specification Outdoor Air Object Name
    0Core_OutDoorInlet,      !- Outdoor Air Inlet Node Name
    OccupancySchedule,       !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneControl:Humidistat,
    0CoreHumidistat,         !- Name
    0Core,                   !- Zone Name
    0CoreHumidMin,           !- Humidifying Relative Humidity Setpoint Schedule Name
    0CoreHumidMax;           !- Dehumidifying Relative Humidity Setpoint Schedule Name

  Schedule:Constant,0CoreHumidMin,Any Number,20;

  Schedule:Constant,0CoreHumidMax,Any Number,80;

  DesignSpecification:OutdoorAir,
    0CoreMinFreshAir,        !- Name
    Sum,                     !- Outdoor Air Method
    0.0005,                  !- Outdoor Air Flow per Person {m3/s-person}
    0.0005,                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Outdoor Air Flow Air Changes per Hour {1/hr}
    30HrWk;                  !- Outdoor Air Schedule Name

! ------------------------ DHW

  WaterUse:Equipment,
    DHW 0Core,               !- Name
    DHW 0Core,               !- End-Use Subcategory
    0,                       !- Peak Flow Rate {m3/s}
    60HrWk,                  !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature 0Core,  !- Target Temperature Schedule Name
    DHW Supply Temperature 0Core,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature 0Core,  !- Cold Water Supply Temperature Schedule Name
    ,                        !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Schedule:Constant,DHW Supply Temperature 0Core,Temperature,65;

  Schedule:Constant,DHW Mains Temperature 0Core,Temperature,10;

! ------------------------ GEOMETRY
 ! FACE NORMAL  -0.517669004424734 0.855580973291193 2.87364023923561E-17

  BuildingSurface:Detailed,
    0Core:f0,                !- Name
    Wall,                    !- Surface Type
    115mmSandLimeBrick,      !- Construction Name
    0Core,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    0Perim:f1,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.9986,-929.1631,15.1391,  !- X,Y,Z ==> Vertex 1 {m}
    4.1349,-926.0571,15.1391,  !- X,Y,Z ==> Vertex 2 {m}
    4.1349,-926.0571,10.0928,  !- X,Y,Z ==> Vertex 3 {m}
    -0.9986,-929.1631,10.0928;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0.51766900442472 -0.855580973291201 0

  BuildingSurface:Detailed,
    0Core:f1,                !- Name
    Wall,                    !- Surface Type
    115mmSandLimeBrick,      !- Construction Name
    0Core,                   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.3774,-931.4374,15.1391,  !- X,Y,Z ==> Vertex 1 {m}
    0.3774,-931.4374,10.0928,  !- X,Y,Z ==> Vertex 2 {m}
    5.5109,-928.3314,10.0928,  !- X,Y,Z ==> Vertex 3 {m}
    5.5109,-928.3314,15.1391;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -0.855580973291195 -0.51766900442473 -3.67825950622155E-15

  BuildingSurface:Detailed,
    0Core:f2,                !- Name
    Wall,                    !- Surface Type
    115mmSandLimeBrick,      !- Construction Name
    0Core,                   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.3774,-931.4374,10.0928,  !- X,Y,Z ==> Vertex 1 {m}
    0.3774,-931.4374,15.1391,  !- X,Y,Z ==> Vertex 2 {m}
    -0.9986,-929.1631,15.1391,  !- X,Y,Z ==> Vertex 3 {m}
    -0.9986,-929.1631,10.0928;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0.855580973291195 0.51766900442473 3.67825950622155E-15

  BuildingSurface:Detailed,
    0Core:f3,                !- Name
    Wall,                    !- Surface Type
    115mmSandLimeBrick,      !- Construction Name
    0Core,                   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.5109,-928.3314,10.0928,  !- X,Y,Z ==> Vertex 1 {m}
    4.1349,-926.0571,10.0928,  !- X,Y,Z ==> Vertex 2 {m}
    4.1349,-926.0571,15.1391,  !- X,Y,Z ==> Vertex 3 {m}
    5.5109,-928.3314,15.1391;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  8.62092071770637E-17 -1.42482854396857E-16 -1

  BuildingSurface:Detailed,
    0Core:f4,                !- Name
    Floor,                   !- Surface Type
    115mmSandLimeBrick,      !- Construction Name
    0Core,                   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.1349,-926.0571,10.0928,  !- X,Y,Z ==> Vertex 1 {m}
    5.5109,-928.3314,10.0928,  !- X,Y,Z ==> Vertex 2 {m}
    0.3774,-931.4374,10.0928,  !- X,Y,Z ==> Vertex 3 {m}
    -0.9986,-929.1631,10.0928;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  2.87364023923536E-16 -4.74942847989512E-16 1

  BuildingSurface:Detailed,
    0Core:f5,                !- Name
    Ceiling,                 !- Surface Type
    115mmSandLimeBrick,      !- Construction Name
    0Core,                   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.1349,-926.0571,15.1391,  !- X,Y,Z ==> Vertex 1 {m}
    -0.9986,-929.1631,15.1391,  !- X,Y,Z ==> Vertex 2 {m}
    -0.0812,-930.6793,15.1391,  !- X,Y,Z ==> Vertex 3 {m}
    5.0522,-927.5733,15.1391;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -2.29891219138834E-16 3.79954278391613E-16 1

  BuildingSurface:Detailed,
    0Core:f6,                !- Name
    Roof,                    !- Surface Type
    U0-4,                    !- Construction Name
    0Core,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.0522,-927.5733,15.1391,  !- X,Y,Z ==> Vertex 1 {m}
    -0.0812,-930.6793,15.1391,  !- X,Y,Z ==> Vertex 2 {m}
    0.3774,-931.4374,15.1391,  !- X,Y,Z ==> Vertex 3 {m}
    5.5109,-928.3314,15.1391;  !- X,Y,Z ==> Vertex 4 {m}

!------------------------------------------------ ZONE ----------------------------------------------------

  Zone,
    1Perim,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1.0,                     !- Multiplier
    ,                        !- Ceiling Height {m}
    88.6921645375636,        !- Volume {m3}
    17.5753952702113,        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE

  People,
    People 1Perim,           !- Name
    1Perim,                  !- Zone or ZoneList Name
    60HrWk,                  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.05,                    !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    1PerimPeopleActivity,    !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    1PerimWorkEfficiency,    !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    1PerimAirVelocity,       !- Air Velocity Schedule Name
    AdaptiveASH55;           !- Thermal Comfort Model 1 Type

  Schedule:Constant,1PerimPeopleActivity,Any Number,125.28;

  Schedule:Constant,1PerimAirVelocity,Any Number,0.2;

  Schedule:Constant,1PerimWorkEfficiency,Any Number,0;

! ------------------------ EQUIPMENT

  ElectricEquipment,
    1Perim Equipment 1,      !- Name
    1Perim,                  !- Zone or ZoneList Name
    60HrWk,                  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    15,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ;                        !- End-Use Subcategory

! ------------------------ LIGHTS

  Lights,
    1Perim General lighting, !- Name
    1Perim,                  !- Zone or ZoneList Name
    60HrWk,                  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

! ------------------------ DAYLIGHT CONTROLS

  Daylighting:Controls,
    1Perim_DaylCtrl,         !- Name
    1Perim,                  !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    1Perim_DaylRefPt1,       !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    1Perim_DaylRefPt1,       !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    500;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    1Perim_DaylRefPt1,       !- Name
    1Perim,                  !- Zone Name
    498.563954530185,        !- X-Coordinate of Reference Point {m}
    -919.514378013299,       !- Y-Coordinate of Reference Point {m}
    5.89638235294114;        !- Z-Coordinate of Reference Point {m}

! ------------------------ HVAC

  Schedule:Constant,1PerimHeating_SP_Sch,Temperature,24;

  Schedule:Constant,1PerimCooling_SP_Sch,Temperature,24;

  ZoneControl:Thermostat,
    1Perim Thermostat,       !- Name
    1Perim,                  !- Zone or ZoneList Name
    1PerimZoneControlTypeSched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone 1Perim;  !- Control 1 Name

  Schedule:Constant,1PerimZoneControlTypeSched,Any Number,4;

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 1Perim,  !- Name
    1PerimHeating_SP_Sch,    !- Heating Setpoint Temperature Schedule Name
    1PerimCooling_SP_Sch;    !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    1Perim,                  !- Zone Name
    1Perim Equipment,        !- Zone Conditioning Equipment List Name
    1Perim Inlets,           !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 1Perim Zone,        !- Zone Air Node Name
    Node 1Perim Out;         !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    1Perim Equipment,        !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    1Perim Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  NodeList,
    1Perim Inlets,           !- Name
    Node 1Perim In;          !- Node 1 Name

  ZoneHVAC:IdealLoadsAirSystem,
    1Perim Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node 1Perim In,          !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    30,                      !- Maximum Heating Supply Air Temperature {C}
    18,                      !- Minimum Cooling Supply Air Temperature {C}
    0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    100,                     !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    100,                     !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    AllOn,                   !- Heating Availability Schedule Name
    AllOn,                   !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    1PerimMinFreshAir,       !- Design Specification Outdoor Air Object Name
    1Perim_OutDoorInlet,     !- Outdoor Air Inlet Node Name
    OccupancySchedule,       !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneControl:Humidistat,
    1PerimHumidistat,        !- Name
    1Perim,                  !- Zone Name
    1PerimHumidMin,          !- Humidifying Relative Humidity Setpoint Schedule Name
    1PerimHumidMax;          !- Dehumidifying Relative Humidity Setpoint Schedule Name

  Schedule:Constant,1PerimHumidMin,Any Number,20;

  Schedule:Constant,1PerimHumidMax,Any Number,80;

  DesignSpecification:OutdoorAir,
    1PerimMinFreshAir,       !- Name
    Sum,                     !- Outdoor Air Method
    0.0005,                  !- Outdoor Air Flow per Person {m3/s-person}
    0.0005,                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Outdoor Air Flow Air Changes per Hour {1/hr}
    30HrWk;                  !- Outdoor Air Schedule Name

! ------------------------ SCHEDULEDVENT

  ZoneVentilation:DesignFlowRate,
    1Perim ScheduledVent,    !- Name
    1Perim,                  !- Zone or ZoneList Name
    AllOn,                   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    0,                       !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    18,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    ,                        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    ,                        !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

! ------------------------ NATVENT

  Schedule:Constant,NATVENT_AVAIL_SCHED_1Perim,Fraction,1;

! Output:Variable,NATVENT_AVAIL_SCHED_1Perim,Schedule Value,Hourly;
! Output:Variable,AllOff,Schedule Value,Hourly;

  EnergyManagementSystem:Actuator,
    NATVENT_AVAIL_SCHED_ACTUATOR_1Perim,  !- Name
    NATVENT_AVAIL_SCHED_1Perim,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Sensor,
    USRNATVENT_1Perim,       !- Name
    AllOff,                  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:ProgramCallingManager,
    My 1Perim_Setpoint_Schedule_Calculator_Example,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    1Perim_ErlEnforceBinary; !- Program Name 1

  EnergyManagementSystem:Program,
    1Perim_ErlEnforceBinary, !- Name
    IF (USRNATVENT_1Perim > 0),  !- Program Line 1
    Set NATVENT_AVAIL_SCHED_ACTUATOR_1Perim = 1,  !- Program Line 2
    ELSE,                    !- <none>
    Set NATVENT_AVAIL_SCHED_ACTUATOR_1Perim = 0,  !- <none>
    ENDIF;                   !- <none>

  ZoneVentilation:WindandStackOpenArea,
    1PerimNatVent_Buoy,      !- Name
    1Perim,                  !- Zone Name
    4.84452705882333,        !- Opening Area {m2}
    NATVENT_AVAIL_SCHED_1Perim,  !- Opening Area Fraction Schedule Name
    0,                       !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    0.261019776876263,       !- Height Difference {m}
    0.6,                     !- Discharge Coefficient for Opening
    24,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    22,                      !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

! ------------------------ INFILTRATION

  ZoneInfiltration:DesignFlowRate,
    1PerimInfiltration,      !- Name
    1Perim,                  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    2,                       !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ------------------------ DHW

  WaterUse:Equipment,
    DHW 1Perim,              !- Name
    DHW 1Perim,              !- End-Use Subcategory
    0,                       !- Peak Flow Rate {m3/s}
    equipOffice,             !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature 1Perim,  !- Target Temperature Schedule Name
    DHW Supply Temperature 1Perim,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature 1Perim,  !- Cold Water Supply Temperature Schedule Name
    ,                        !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Schedule:Constant,DHW Supply Temperature 1Perim,Temperature,65;

  Schedule:Constant,DHW Mains Temperature 1Perim,Temperature,10;

! ------------------------ GEOMETRY
 ! FACE NORMAL  0.917825983941592 0.396982950769486 0

  BuildingSurface:Detailed,
    1Perim:f0,               !- Name
    Wall,                    !- Surface Type
    U0-4,                    !- Construction Name
    1Perim,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    498.7173,-916.1795,10.0928,  !- X,Y,Z ==> Vertex 1 {m}
    501.0992,-921.6864,10.0928,  !- X,Y,Z ==> Vertex 2 {m}
    501.0992,-921.6864,5.0464,  !- X,Y,Z ==> Vertex 3 {m}
    498.7173,-916.1795,5.0464;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    1Perim:f0:w0,            !- Name
    Window,                  !- Surface Type
    Double,                  !- Construction Name
    1Perim:f0,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    498.7570,-916.2713,5.8964,  !- X,Y,Z ==> Vertex 1 {m}
    498.7570,-916.2713,6.9405,  !- X,Y,Z ==> Vertex 2 {m}
    501.0595,-921.5946,6.9405,  !- X,Y,Z ==> Vertex 3 {m}
    501.0595,-921.5946,5.8964;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -0.917825983941586 -0.396982950769501 0

  BuildingSurface:Detailed,
    1Perim:f1,               !- Name
    Wall,                    !- Surface Type
    115mmSandLimeBrick,      !- Construction Name
    1Perim,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1Core:f0,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    496.0287,-917.3423,10.0928,  !- X,Y,Z ==> Vertex 1 {m}
    496.0287,-917.3423,5.0464,  !- X,Y,Z ==> Vertex 2 {m}
    498.4106,-922.8493,5.0464,  !- X,Y,Z ==> Vertex 3 {m}
    498.4106,-922.8493,10.0928;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -0.396982950769511 0.917825983941582 -1.16327249521817E-14

  BuildingSurface:Detailed,
    1Perim:f2,               !- Name
    Wall,                    !- Surface Type
    115mmSandLimeBrick,      !- Construction Name
    1Perim,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    496.0287,-917.3423,5.0464,  !- X,Y,Z ==> Vertex 1 {m}
    496.0287,-917.3423,10.0928,  !- X,Y,Z ==> Vertex 2 {m}
    498.7173,-916.1795,10.0928,  !- X,Y,Z ==> Vertex 3 {m}
    498.7173,-916.1795,5.0464;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0.396982950769511 -0.917825983941582 -9.34227937471443E-15

  BuildingSurface:Detailed,
    1Perim:f3,               !- Name
    Wall,                    !- Surface Type
    115mmSandLimeBrick,      !- Construction Name
    1Perim,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    498.4106,-922.8493,5.0464,  !- X,Y,Z ==> Vertex 1 {m}
    501.0992,-921.6864,5.0464,  !- X,Y,Z ==> Vertex 2 {m}
    501.0992,-921.6864,10.0928,  !- X,Y,Z ==> Vertex 3 {m}
    498.4106,-922.8493,10.0928;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  1.01899153997118E-16 4.40739612327916E-17 -1

  BuildingSurface:Detailed,
    1Perim:f4,               !- Name
    Floor,                   !- Surface Type
    115mmSandLimeBrick,      !- Construction Name
    1Perim,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    501.0992,-921.6864,5.0464,  !- X,Y,Z ==> Vertex 1 {m}
    498.4106,-922.8493,5.0464,  !- X,Y,Z ==> Vertex 2 {m}
    496.0287,-917.3423,5.0464,  !- X,Y,Z ==> Vertex 3 {m}
    498.7173,-916.1795,5.0464;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  1.52848730995679E-16 6.61109418491896E-17 1

  BuildingSurface:Detailed,
    1Perim:f5,               !- Name
    Ceiling,                 !- Surface Type
    115mmSandLimeBrick,      !- Construction Name
    1Perim,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    501.0992,-921.6864,10.0928,  !- X,Y,Z ==> Vertex 1 {m}
    498.7173,-916.1795,10.0928,  !- X,Y,Z ==> Vertex 2 {m}
    496.9249,-916.9547,10.0928,  !- X,Y,Z ==> Vertex 3 {m}
    499.3068,-922.4617,10.0928;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -1.01899153997117E-16 -4.40739612327925E-17 1

  BuildingSurface:Detailed,
    1Perim:f6,               !- Name
    Roof,                    !- Surface Type
    U0-4,                    !- Construction Name
    1Perim,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    499.3068,-922.4617,10.0928,  !- X,Y,Z ==> Vertex 1 {m}
    496.9249,-916.9547,10.0928,  !- X,Y,Z ==> Vertex 2 {m}
    496.0287,-917.3423,10.0928,  !- X,Y,Z ==> Vertex 3 {m}
    498.4106,-922.8493,10.0928;  !- X,Y,Z ==> Vertex 4 {m}

!------------------------------------------------ ZONE ----------------------------------------------------

  Zone,
    1Core,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1.0,                     !- Multiplier
    ,                        !- Ceiling Height {m}
    80.4836040295546,        !- Volume {m3}
    15.9487724870172,        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE

  People,
    People 1Core,            !- Name
    1Core,                   !- Zone or ZoneList Name
    60HrWk,                  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.05,                    !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    1CorePeopleActivity,     !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    1CoreWorkEfficiency,     !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    1CoreAirVelocity,        !- Air Velocity Schedule Name
    AdaptiveASH55;           !- Thermal Comfort Model 1 Type

  Schedule:Constant,1CorePeopleActivity,Any Number,125.28;

  Schedule:Constant,1CoreAirVelocity,Any Number,0.2;

  Schedule:Constant,1CoreWorkEfficiency,Any Number,0;

! ------------------------ EQUIPMENT

  ElectricEquipment,
    1Core Equipment 1,       !- Name
    1Core,                   !- Zone or ZoneList Name
    60HrWk,                  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    15,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ;                        !- End-Use Subcategory

! ------------------------ LIGHTS

  Lights,
    1Core General lighting,  !- Name
    1Core,                   !- Zone or ZoneList Name
    60HrWk,                  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

! ------------------------ DAYLIGHT CONTROLS

  Daylighting:Controls,
    1Core_DaylCtrl,          !- Name
    1Core,                   !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    1Core_DaylRefPt1,        !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    1Core_DaylRefPt1,        !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    500;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    1Core_DaylRefPt1,        !- Name
    1Core,                   !- Zone Name
    495.999841842052,        !- X-Coordinate of Reference Point {m}
    -920.623421599828,       !- Y-Coordinate of Reference Point {m}
    5.89638235294114;        !- Z-Coordinate of Reference Point {m}

! ------------------------ HVAC

  Schedule:Constant,1CoreHeating_SP_Sch,Temperature,24;

  Schedule:Constant,1CoreCooling_SP_Sch,Temperature,24;

  ZoneControl:Thermostat,
    1Core Thermostat,        !- Name
    1Core,                   !- Zone or ZoneList Name
    1CoreZoneControlTypeSched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone 1Core;  !- Control 1 Name

  Schedule:Constant,1CoreZoneControlTypeSched,Any Number,4;

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 1Core,  !- Name
    1CoreHeating_SP_Sch,     !- Heating Setpoint Temperature Schedule Name
    1CoreCooling_SP_Sch;     !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    1Core,                   !- Zone Name
    1Core Equipment,         !- Zone Conditioning Equipment List Name
    1Core Inlets,            !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 1Core Zone,         !- Zone Air Node Name
    Node 1Core Out;          !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    1Core Equipment,         !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    1Core Ideal Loads Air,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  NodeList,
    1Core Inlets,            !- Name
    Node 1Core In;           !- Node 1 Name

  ZoneHVAC:IdealLoadsAirSystem,
    1Core Ideal Loads Air,   !- Name
    ,                        !- Availability Schedule Name
    Node 1Core In,           !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    30,                      !- Maximum Heating Supply Air Temperature {C}
    18,                      !- Minimum Cooling Supply Air Temperature {C}
    0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    100,                     !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    100,                     !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    AllOn,                   !- Heating Availability Schedule Name
    AllOn,                   !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    1CoreMinFreshAir,        !- Design Specification Outdoor Air Object Name
    1Core_OutDoorInlet,      !- Outdoor Air Inlet Node Name
    OccupancySchedule,       !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneControl:Humidistat,
    1CoreHumidistat,         !- Name
    1Core,                   !- Zone Name
    1CoreHumidMin,           !- Humidifying Relative Humidity Setpoint Schedule Name
    1CoreHumidMax;           !- Dehumidifying Relative Humidity Setpoint Schedule Name

  Schedule:Constant,1CoreHumidMin,Any Number,20;

  Schedule:Constant,1CoreHumidMax,Any Number,80;

  DesignSpecification:OutdoorAir,
    1CoreMinFreshAir,        !- Name
    Sum,                     !- Outdoor Air Method
    0.0005,                  !- Outdoor Air Flow per Person {m3/s-person}
    0.0005,                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Outdoor Air Flow Air Changes per Hour {1/hr}
    30HrWk;                  !- Outdoor Air Schedule Name

! ------------------------ DHW

  WaterUse:Equipment,
    DHW 1Core,               !- Name
    DHW 1Core,               !- End-Use Subcategory
    0,                       !- Peak Flow Rate {m3/s}
    60HrWk,                  !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature 1Core,  !- Target Temperature Schedule Name
    DHW Supply Temperature 1Core,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature 1Core,  !- Cold Water Supply Temperature Schedule Name
    ,                        !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Schedule:Constant,DHW Supply Temperature 1Core,Temperature,65;

  Schedule:Constant,DHW Mains Temperature 1Core,Temperature,10;

! ------------------------ GEOMETRY
 ! FACE NORMAL  0.917825983941586 0.396982950769501 0

  BuildingSurface:Detailed,
    1Core:f0,                !- Name
    Wall,                    !- Surface Type
    115mmSandLimeBrick,      !- Construction Name
    1Core,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1Perim:f1,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    496.0287,-917.3423,10.0928,  !- X,Y,Z ==> Vertex 1 {m}
    498.4106,-922.8493,10.0928,  !- X,Y,Z ==> Vertex 2 {m}
    498.4106,-922.8493,5.0464,  !- X,Y,Z ==> Vertex 3 {m}
    496.0287,-917.3423,5.0464;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -0.917825983941589 -0.396982950769494 0

  BuildingSurface:Detailed,
    1Core:f1,                !- Name
    Wall,                    !- Surface Type
    115mmSandLimeBrick,      !- Construction Name
    1Core,                   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    493.5890,-918.3976,10.0928,  !- X,Y,Z ==> Vertex 1 {m}
    493.5890,-918.3976,5.0464,  !- X,Y,Z ==> Vertex 2 {m}
    495.9709,-923.9045,5.0464,  !- X,Y,Z ==> Vertex 3 {m}
    495.9709,-923.9045,10.0928;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -0.396982950769494 0.917825983941588 3.70081233691688E-15

  BuildingSurface:Detailed,
    1Core:f2,                !- Name
    Wall,                    !- Surface Type
    115mmSandLimeBrick,      !- Construction Name
    1Core,                   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    493.5890,-918.3976,5.0464,  !- X,Y,Z ==> Vertex 1 {m}
    493.5890,-918.3976,10.0928,  !- X,Y,Z ==> Vertex 2 {m}
    496.0287,-917.3423,10.0928,  !- X,Y,Z ==> Vertex 3 {m}
    496.0287,-917.3423,5.0464;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0.396982950769511 -0.917825983941582 -1.16327249521817E-14

  BuildingSurface:Detailed,
    1Core:f3,                !- Name
    Wall,                    !- Surface Type
    115mmSandLimeBrick,      !- Construction Name
    1Core,                   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    495.9709,-923.9045,5.0464,  !- X,Y,Z ==> Vertex 1 {m}
    498.4106,-922.8493,5.0464,  !- X,Y,Z ==> Vertex 2 {m}
    498.4106,-922.8493,10.0928,  !- X,Y,Z ==> Vertex 3 {m}
    495.9709,-923.9045,10.0928;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -7.64243654978362E-17 -3.30554709245942E-17 -1

  BuildingSurface:Detailed,
    1Core:f4,                !- Name
    Floor,                   !- Surface Type
    115mmSandLimeBrick,      !- Construction Name
    1Core,                   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    498.4106,-922.8493,5.0464,  !- X,Y,Z ==> Vertex 1 {m}
    495.9709,-923.9045,5.0464,  !- X,Y,Z ==> Vertex 2 {m}
    493.5890,-918.3976,5.0464,  !- X,Y,Z ==> Vertex 3 {m}
    496.0287,-917.3423,5.0464;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  1.01899153997116E-16 4.40739612327923E-17 1

  BuildingSurface:Detailed,
    1Core:f5,                !- Name
    Ceiling,                 !- Surface Type
    115mmSandLimeBrick,      !- Construction Name
    1Core,                   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    498.4106,-922.8493,10.0928,  !- X,Y,Z ==> Vertex 1 {m}
    496.0287,-917.3423,10.0928,  !- X,Y,Z ==> Vertex 2 {m}
    494.4023,-918.0458,10.0928,  !- X,Y,Z ==> Vertex 3 {m}
    496.7842,-923.5528,10.0928;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -2.03798307994228E-16 -8.81479224655829E-17 1

  BuildingSurface:Detailed,
    1Core:f6,                !- Name
    Roof,                    !- Surface Type
    U0-4,                    !- Construction Name
    1Core,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    496.7842,-923.5528,10.0928,  !- X,Y,Z ==> Vertex 1 {m}
    494.4023,-918.0458,10.0928,  !- X,Y,Z ==> Vertex 2 {m}
    493.5890,-918.3976,10.0928,  !- X,Y,Z ==> Vertex 3 {m}
    495.9709,-923.9045,10.0928;  !- X,Y,Z ==> Vertex 4 {m}

!------------------------------------------------ ZONE ----------------------------------------------------

  Zone,
    2Perim,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1.0,                     !- Multiplier
    ,                        !- Ceiling Height {m}
    88.6921645375525,        !- Volume {m3}
    17.5753952702112,        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE

  People,
    People 2Perim,           !- Name
    2Perim,                  !- Zone or ZoneList Name
    60HrWk,                  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.05,                    !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    2PerimPeopleActivity,    !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    2PerimWorkEfficiency,    !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    2PerimAirVelocity,       !- Air Velocity Schedule Name
    AdaptiveASH55;           !- Thermal Comfort Model 1 Type

  Schedule:Constant,2PerimPeopleActivity,Any Number,125.28;

  Schedule:Constant,2PerimAirVelocity,Any Number,0.2;

  Schedule:Constant,2PerimWorkEfficiency,Any Number,0;

! ------------------------ EQUIPMENT

  ElectricEquipment,
    2Perim Equipment 1,      !- Name
    2Perim,                  !- Zone or ZoneList Name
    60HrWk,                  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    15,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ;                        !- End-Use Subcategory

! ------------------------ LIGHTS

  Lights,
    2Perim General lighting, !- Name
    2Perim,                  !- Zone or ZoneList Name
    60HrWk,                  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

! ------------------------ DAYLIGHT CONTROLS

  Daylighting:Controls,
    2Perim_DaylCtrl,         !- Name
    2Perim,                  !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    2Perim_DaylRefPt1,       !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    2Perim_DaylRefPt1,       !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    500;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    2Perim_DaylRefPt1,       !- Name
    2Perim,                  !- Zone Name
    999.734319694772,        !- X-Coordinate of Reference Point {m}
    -963.942980659015,       !- Y-Coordinate of Reference Point {m}
    5.89638235294114;        !- Z-Coordinate of Reference Point {m}

! ------------------------ HVAC

  Schedule:Constant,2PerimHeating_SP_Sch,Temperature,24;

  Schedule:Constant,2PerimCooling_SP_Sch,Temperature,24;

  ZoneControl:Thermostat,
    2Perim Thermostat,       !- Name
    2Perim,                  !- Zone or ZoneList Name
    2PerimZoneControlTypeSched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone 2Perim;  !- Control 1 Name

  Schedule:Constant,2PerimZoneControlTypeSched,Any Number,4;

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 2Perim,  !- Name
    2PerimHeating_SP_Sch,    !- Heating Setpoint Temperature Schedule Name
    2PerimCooling_SP_Sch;    !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    2Perim,                  !- Zone Name
    2Perim Equipment,        !- Zone Conditioning Equipment List Name
    2Perim Inlets,           !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 2Perim Zone,        !- Zone Air Node Name
    Node 2Perim Out;         !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    2Perim Equipment,        !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    2Perim Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  NodeList,
    2Perim Inlets,           !- Name
    Node 2Perim In;          !- Node 1 Name

  ZoneHVAC:IdealLoadsAirSystem,
    2Perim Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node 2Perim In,          !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    30,                      !- Maximum Heating Supply Air Temperature {C}
    18,                      !- Minimum Cooling Supply Air Temperature {C}
    0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    100,                     !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    100,                     !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    AllOn,                   !- Heating Availability Schedule Name
    AllOn,                   !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    2PerimMinFreshAir,       !- Design Specification Outdoor Air Object Name
    2Perim_OutDoorInlet,     !- Outdoor Air Inlet Node Name
    OccupancySchedule,       !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneControl:Humidistat,
    2PerimHumidistat,        !- Name
    2Perim,                  !- Zone Name
    2PerimHumidMin,          !- Humidifying Relative Humidity Setpoint Schedule Name
    2PerimHumidMax;          !- Dehumidifying Relative Humidity Setpoint Schedule Name

  Schedule:Constant,2PerimHumidMin,Any Number,20;

  Schedule:Constant,2PerimHumidMax,Any Number,80;

  DesignSpecification:OutdoorAir,
    2PerimMinFreshAir,       !- Name
    Sum,                     !- Outdoor Air Method
    0.0005,                  !- Outdoor Air Flow per Person {m3/s-person}
    0.0005,                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Outdoor Air Flow Air Changes per Hour {1/hr}
    30HrWk;                  !- Outdoor Air Schedule Name

! ------------------------ SCHEDULEDVENT

  ZoneVentilation:DesignFlowRate,
    2Perim ScheduledVent,    !- Name
    2Perim,                  !- Zone or ZoneList Name
    AllOn,                   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    0,                       !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    18,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    ,                        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    ,                        !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

! ------------------------ NATVENT

  Schedule:Constant,NATVENT_AVAIL_SCHED_2Perim,Fraction,1;

! Output:Variable,NATVENT_AVAIL_SCHED_2Perim,Schedule Value,Hourly;
! Output:Variable,AllOff,Schedule Value,Hourly;

  EnergyManagementSystem:Actuator,
    NATVENT_AVAIL_SCHED_ACTUATOR_2Perim,  !- Name
    NATVENT_AVAIL_SCHED_2Perim,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Sensor,
    USRNATVENT_2Perim,       !- Name
    AllOff,                  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:ProgramCallingManager,
    My 2Perim_Setpoint_Schedule_Calculator_Example,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    2Perim_ErlEnforceBinary; !- Program Name 1

  EnergyManagementSystem:Program,
    2Perim_ErlEnforceBinary, !- Name
    IF (USRNATVENT_2Perim > 0),  !- Program Line 1
    Set NATVENT_AVAIL_SCHED_ACTUATOR_2Perim = 1,  !- Program Line 2
    ELSE,                    !- <none>
    Set NATVENT_AVAIL_SCHED_ACTUATOR_2Perim = 0,  !- <none>
    ENDIF;                   !- <none>

  ZoneVentilation:WindandStackOpenArea,
    2PerimNatVent_Buoy,      !- Name
    2Perim,                  !- Zone Name
    4.84452705882324,        !- Opening Area {m2}
    NATVENT_AVAIL_SCHED_2Perim,  !- Opening Area Fraction Schedule Name
    0,                       !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    0.261019776876263,       !- Height Difference {m}
    0.6,                     !- Discharge Coefficient for Opening
    24,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    22,                      !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

! ------------------------ INFILTRATION

  ZoneInfiltration:DesignFlowRate,
    2PerimInfiltration,      !- Name
    2Perim,                  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    2,                       !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ------------------------ DHW

  WaterUse:Equipment,
    DHW 2Perim,              !- Name
    DHW 2Perim,              !- End-Use Subcategory
    0,                       !- Peak Flow Rate {m3/s}
    equipOffice,             !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature 2Perim,  !- Target Temperature Schedule Name
    DHW Supply Temperature 2Perim,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature 2Perim,  !- Cold Water Supply Temperature Schedule Name
    ,                        !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Schedule:Constant,DHW Supply Temperature 2Perim,Temperature,65;

  Schedule:Constant,DHW Mains Temperature 2Perim,Temperature,10;

! ------------------------ GEOMETRY
 ! FACE NORMAL  0.169805408453778 -0.985477611749676 0

  BuildingSurface:Detailed,
    2Perim:f0,               !- Name
    Wall,                    !- Surface Type
    U0-4,                    !- Construction Name
    2Perim,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    1002.9395,-964.8769,10.0928,  !- X,Y,Z ==> Vertex 1 {m}
    997.0266,-965.8957,10.0928,  !- X,Y,Z ==> Vertex 2 {m}
    997.0266,-965.8957,5.0464,  !- X,Y,Z ==> Vertex 3 {m}
    1002.9395,-964.8769,5.0464;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    2Perim:f0:w0,            !- Name
    Window,                  !- Surface Type
    Double,                  !- Construction Name
    2Perim:f0,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1002.8409,-964.8939,5.8964,  !- X,Y,Z ==> Vertex 1 {m}
    1002.8409,-964.8939,6.9405,  !- X,Y,Z ==> Vertex 2 {m}
    997.1251,-965.8788,6.9405,  !- X,Y,Z ==> Vertex 3 {m}
    997.1251,-965.8788,5.8964;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -0.169805408453757 0.98547761174968 0

  BuildingSurface:Detailed,
    2Perim:f1,               !- Name
    Wall,                    !- Surface Type
    115mmSandLimeBrick,      !- Construction Name
    2Perim,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2Core:f0,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1002.4421,-961.9902,10.0928,  !- X,Y,Z ==> Vertex 1 {m}
    1002.4421,-961.9902,5.0464,  !- X,Y,Z ==> Vertex 2 {m}
    996.5292,-963.0091,5.0464,  !- X,Y,Z ==> Vertex 3 {m}
    996.5292,-963.0091,10.0928;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0.985477611749679 0.169805408453763 -2.41307998939196E-15

  BuildingSurface:Detailed,
    2Perim:f2,               !- Name
    Wall,                    !- Surface Type
    115mmSandLimeBrick,      !- Construction Name
    2Perim,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1002.4421,-961.9902,5.0464,  !- X,Y,Z ==> Vertex 1 {m}
    1002.4421,-961.9902,10.0928,  !- X,Y,Z ==> Vertex 2 {m}
    1002.9395,-964.8769,10.0928,  !- X,Y,Z ==> Vertex 3 {m}
    1002.9395,-964.8769,5.0464;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -0.985477611749679 -0.16980540845376 1.20653999469596E-15

  BuildingSurface:Detailed,
    2Perim:f3,               !- Name
    Wall,                    !- Surface Type
    115mmSandLimeBrick,      !- Construction Name
    2Perim,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    996.5292,-963.0091,5.0464,  !- X,Y,Z ==> Vertex 1 {m}
    997.0266,-965.8957,5.0464,  !- X,Y,Z ==> Vertex 2 {m}
    997.0266,-965.8957,10.0928,  !- X,Y,Z ==> Vertex 3 {m}
    996.5292,-963.0091,10.0928;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  4.71304685428105E-18 -2.73524983704287E-17 -1

  BuildingSurface:Detailed,
    2Perim:f4,               !- Name
    Floor,                   !- Surface Type
    115mmSandLimeBrick,      !- Construction Name
    2Perim,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    997.0266,-965.8957,5.0464,  !- X,Y,Z ==> Vertex 1 {m}
    996.5292,-963.0091,5.0464,  !- X,Y,Z ==> Vertex 2 {m}
    1002.4421,-961.9902,5.0464,  !- X,Y,Z ==> Vertex 3 {m}
    1002.9395,-964.8769,5.0464;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  9.42609370856325E-18 -5.47049967408563E-17 1

  BuildingSurface:Detailed,
    2Perim:f5,               !- Name
    Ceiling,                 !- Surface Type
    115mmSandLimeBrick,      !- Construction Name
    2Perim,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    997.0266,-965.8957,10.0928,  !- X,Y,Z ==> Vertex 1 {m}
    1002.9395,-964.8769,10.0928,  !- X,Y,Z ==> Vertex 2 {m}
    1002.6079,-962.9524,10.0928,  !- X,Y,Z ==> Vertex 3 {m}
    996.6950,-963.9713,10.0928;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  9.42609370856216E-17 -5.47049967408565E-16 1

  BuildingSurface:Detailed,
    2Perim:f6,               !- Name
    Roof,                    !- Surface Type
    U0-4,                    !- Construction Name
    2Perim,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    996.6950,-963.9713,10.0928,  !- X,Y,Z ==> Vertex 1 {m}
    1002.6079,-962.9524,10.0928,  !- X,Y,Z ==> Vertex 2 {m}
    1002.4421,-961.9902,10.0928,  !- X,Y,Z ==> Vertex 3 {m}
    996.5292,-963.0091,10.0928;  !- X,Y,Z ==> Vertex 4 {m}

!------------------------------------------------ ZONE ----------------------------------------------------

  Zone,
    2Core,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1.0,                     !- Multiplier
    ,                        !- Ceiling Height {m}
    80.4836040295619,        !- Volume {m3}
    15.9487724870172,        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE

  People,
    People 2Core,            !- Name
    2Core,                   !- Zone or ZoneList Name
    60HrWk,                  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.05,                    !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    2CorePeopleActivity,     !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    2CoreWorkEfficiency,     !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    2CoreAirVelocity,        !- Air Velocity Schedule Name
    AdaptiveASH55;           !- Thermal Comfort Model 1 Type

  Schedule:Constant,2CorePeopleActivity,Any Number,125.28;

  Schedule:Constant,2CoreAirVelocity,Any Number,0.2;

  Schedule:Constant,2CoreWorkEfficiency,Any Number,0;

! ------------------------ EQUIPMENT

  ElectricEquipment,
    2Core Equipment 1,       !- Name
    2Core,                   !- Zone or ZoneList Name
    60HrWk,                  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    15,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ;                        !- End-Use Subcategory

! ------------------------ LIGHTS

  Lights,
    2Core General lighting,  !- Name
    2Core,                   !- Zone or ZoneList Name
    60HrWk,                  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

! ------------------------ DAYLIGHT CONTROLS

  Daylighting:Controls,
    2Core_DaylCtrl,          !- Name
    2Core,                   !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    2Core_DaylRefPt1,        !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    2Core_DaylRefPt1,        !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    500;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    2Core_DaylRefPt1,        !- Name
    2Core,                   !- Zone Name
    999.259937611514,        !- X-Coordinate of Reference Point {m}
    -961.189870927574,       !- Y-Coordinate of Reference Point {m}
    5.89638235294114;        !- Z-Coordinate of Reference Point {m}

! ------------------------ HVAC

  Schedule:Constant,2CoreHeating_SP_Sch,Temperature,24;

  Schedule:Constant,2CoreCooling_SP_Sch,Temperature,24;

  ZoneControl:Thermostat,
    2Core Thermostat,        !- Name
    2Core,                   !- Zone or ZoneList Name
    2CoreZoneControlTypeSched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone 2Core;  !- Control 1 Name

  Schedule:Constant,2CoreZoneControlTypeSched,Any Number,4;

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 2Core,  !- Name
    2CoreHeating_SP_Sch,     !- Heating Setpoint Temperature Schedule Name
    2CoreCooling_SP_Sch;     !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    2Core,                   !- Zone Name
    2Core Equipment,         !- Zone Conditioning Equipment List Name
    2Core Inlets,            !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 2Core Zone,         !- Zone Air Node Name
    Node 2Core Out;          !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    2Core Equipment,         !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    2Core Ideal Loads Air,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  NodeList,
    2Core Inlets,            !- Name
    Node 2Core In;           !- Node 1 Name

  ZoneHVAC:IdealLoadsAirSystem,
    2Core Ideal Loads Air,   !- Name
    ,                        !- Availability Schedule Name
    Node 2Core In,           !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    30,                      !- Maximum Heating Supply Air Temperature {C}
    18,                      !- Minimum Cooling Supply Air Temperature {C}
    0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    100,                     !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    100,                     !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    AllOn,                   !- Heating Availability Schedule Name
    AllOn,                   !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    2CoreMinFreshAir,        !- Design Specification Outdoor Air Object Name
    2Core_OutDoorInlet,      !- Outdoor Air Inlet Node Name
    OccupancySchedule,       !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneControl:Humidistat,
    2CoreHumidistat,         !- Name
    2Core,                   !- Zone Name
    2CoreHumidMin,           !- Humidifying Relative Humidity Setpoint Schedule Name
    2CoreHumidMax;           !- Dehumidifying Relative Humidity Setpoint Schedule Name

  Schedule:Constant,2CoreHumidMin,Any Number,20;

  Schedule:Constant,2CoreHumidMax,Any Number,80;

  DesignSpecification:OutdoorAir,
    2CoreMinFreshAir,        !- Name
    Sum,                     !- Outdoor Air Method
    0.0005,                  !- Outdoor Air Flow per Person {m3/s-person}
    0.0005,                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Outdoor Air Flow Air Changes per Hour {1/hr}
    30HrWk;                  !- Outdoor Air Schedule Name

! ------------------------ DHW

  WaterUse:Equipment,
    DHW 2Core,               !- Name
    DHW 2Core,               !- End-Use Subcategory
    0,                       !- Peak Flow Rate {m3/s}
    60HrWk,                  !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature 2Core,  !- Target Temperature Schedule Name
    DHW Supply Temperature 2Core,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature 2Core,  !- Cold Water Supply Temperature Schedule Name
    ,                        !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Schedule:Constant,DHW Supply Temperature 2Core,Temperature,65;

  Schedule:Constant,DHW Mains Temperature 2Core,Temperature,10;

! ------------------------ GEOMETRY
 ! FACE NORMAL  0.169805408453757 -0.98547761174968 0

  BuildingSurface:Detailed,
    2Core:f0,                !- Name
    Wall,                    !- Surface Type
    115mmSandLimeBrick,      !- Construction Name
    2Core,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2Perim:f1,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1002.4421,-961.9902,10.0928,  !- X,Y,Z ==> Vertex 1 {m}
    996.5292,-963.0091,10.0928,  !- X,Y,Z ==> Vertex 2 {m}
    996.5292,-963.0091,5.0464,  !- X,Y,Z ==> Vertex 3 {m}
    1002.4421,-961.9902,5.0464;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -0.169805408453774 0.985477611749677 0

  BuildingSurface:Detailed,
    2Core:f1,                !- Name
    Wall,                    !- Surface Type
    115mmSandLimeBrick,      !- Construction Name
    2Core,                   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1001.9907,-959.3707,10.0928,  !- X,Y,Z ==> Vertex 1 {m}
    1001.9907,-959.3707,5.0464,  !- X,Y,Z ==> Vertex 2 {m}
    996.0778,-960.3895,5.0464,  !- X,Y,Z ==> Vertex 3 {m}
    996.0778,-960.3895,10.0928;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0.985477611749668 0.169805408453825 1.52110191603552E-14

  BuildingSurface:Detailed,
    2Core:f2,                !- Name
    Wall,                    !- Surface Type
    115mmSandLimeBrick,      !- Construction Name
    2Core,                   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1001.9907,-959.3707,5.0464,  !- X,Y,Z ==> Vertex 1 {m}
    1001.9907,-959.3707,10.0928,  !- X,Y,Z ==> Vertex 2 {m}
    1002.4421,-961.9902,10.0928,  !- X,Y,Z ==> Vertex 3 {m}
    1002.4421,-961.9902,5.0464;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -0.985477611749668 -0.169805408453825 4.58915959343655E-15

  BuildingSurface:Detailed,
    2Core:f3,                !- Name
    Wall,                    !- Surface Type
    115mmSandLimeBrick,      !- Construction Name
    2Core,                   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    996.0778,-960.3895,5.0464,  !- X,Y,Z ==> Vertex 1 {m}
    996.5292,-963.0091,5.0464,  !- X,Y,Z ==> Vertex 2 {m}
    996.5292,-963.0091,10.0928,  !- X,Y,Z ==> Vertex 3 {m}
    996.0778,-960.3895,10.0928;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  4.71304685428148E-18 -2.73524983704263E-17 -1

  BuildingSurface:Detailed,
    2Core:f4,                !- Name
    Floor,                   !- Surface Type
    115mmSandLimeBrick,      !- Construction Name
    2Core,                   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    996.5292,-963.0091,5.0464,  !- X,Y,Z ==> Vertex 1 {m}
    996.0778,-960.3895,5.0464,  !- X,Y,Z ==> Vertex 2 {m}
    1001.9907,-959.3707,5.0464,  !- X,Y,Z ==> Vertex 3 {m}
    1002.4421,-961.9902,5.0464;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -3.77043748342495E-17 2.18819986963423E-16 1

  BuildingSurface:Detailed,
    2Core:f5,                !- Name
    Ceiling,                 !- Surface Type
    115mmSandLimeBrick,      !- Construction Name
    2Core,                   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    996.5292,-963.0091,10.0928,  !- X,Y,Z ==> Vertex 1 {m}
    1002.4421,-961.9902,10.0928,  !- X,Y,Z ==> Vertex 2 {m}
    1002.1411,-960.2439,10.0928,  !- X,Y,Z ==> Vertex 3 {m}
    996.2283,-961.2627,10.0928;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  1.88521874171232E-17 -1.09409993481699E-16 1

  BuildingSurface:Detailed,
    2Core:f6,                !- Name
    Roof,                    !- Surface Type
    U0-4,                    !- Construction Name
    2Core,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    996.2283,-961.2627,10.0928,  !- X,Y,Z ==> Vertex 1 {m}
    1002.1411,-960.2439,10.0928,  !- X,Y,Z ==> Vertex 2 {m}
    1001.9907,-959.3707,10.0928,  !- X,Y,Z ==> Vertex 3 {m}
    996.0778,-960.3895,10.0928;  !- X,Y,Z ==> Vertex 4 {m}

!------------------------------------------------ ZONE ----------------------------------------------------

  Zone,
    3Perim,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1.0,                     !- Multiplier
    ,                        !- Ceiling Height {m}
    88.6921645375568,        !- Volume {m3}
    17.5753952702092,        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE

  People,
    People 3Perim,           !- Name
    3Perim,                  !- Zone or ZoneList Name
    60HrWk,                  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.05,                    !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    3PerimPeopleActivity,    !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    3PerimWorkEfficiency,    !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    3PerimAirVelocity,       !- Air Velocity Schedule Name
    AdaptiveASH55;           !- Thermal Comfort Model 1 Type

  Schedule:Constant,3PerimPeopleActivity,Any Number,125.28;

  Schedule:Constant,3PerimAirVelocity,Any Number,0.2;

  Schedule:Constant,3PerimWorkEfficiency,Any Number,0;

! ------------------------ EQUIPMENT

  ElectricEquipment,
    3Perim Equipment 1,      !- Name
    3Perim,                  !- Zone or ZoneList Name
    60HrWk,                  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    15,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ;                        !- End-Use Subcategory

! ------------------------ LIGHTS

  Lights,
    3Perim General lighting, !- Name
    3Perim,                  !- Zone or ZoneList Name
    60HrWk,                  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

! ------------------------ DAYLIGHT CONTROLS

  Daylighting:Controls,
    3Perim_DaylCtrl,         !- Name
    3Perim,                  !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    3Perim_DaylRefPt1,       !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    3Perim_DaylRefPt1,       !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    500;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    3Perim_DaylRefPt1,       !- Name
    3Perim,                  !- Zone Name
    1501.45083096852,        !- X-Coordinate of Reference Point {m}
    -963.989862575333,       !- Y-Coordinate of Reference Point {m}
    5.89638235294114;        !- Z-Coordinate of Reference Point {m}

! ------------------------ HVAC

  Schedule:Constant,3PerimHeating_SP_Sch,Temperature,24;

  Schedule:Constant,3PerimCooling_SP_Sch,Temperature,24;

  ZoneControl:Thermostat,
    3Perim Thermostat,       !- Name
    3Perim,                  !- Zone or ZoneList Name
    3PerimZoneControlTypeSched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone 3Perim;  !- Control 1 Name

  Schedule:Constant,3PerimZoneControlTypeSched,Any Number,4;

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 3Perim,  !- Name
    3PerimHeating_SP_Sch,    !- Heating Setpoint Temperature Schedule Name
    3PerimCooling_SP_Sch;    !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    3Perim,                  !- Zone Name
    3Perim Equipment,        !- Zone Conditioning Equipment List Name
    3Perim Inlets,           !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 3Perim Zone,        !- Zone Air Node Name
    Node 3Perim Out;         !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    3Perim Equipment,        !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    3Perim Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  NodeList,
    3Perim Inlets,           !- Name
    Node 3Perim In;          !- Node 1 Name

  ZoneHVAC:IdealLoadsAirSystem,
    3Perim Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node 3Perim In,          !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    30,                      !- Maximum Heating Supply Air Temperature {C}
    18,                      !- Minimum Cooling Supply Air Temperature {C}
    0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    100,                     !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    100,                     !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    AllOn,                   !- Heating Availability Schedule Name
    AllOn,                   !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    3PerimMinFreshAir,       !- Design Specification Outdoor Air Object Name
    3Perim_OutDoorInlet,     !- Outdoor Air Inlet Node Name
    OccupancySchedule,       !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneControl:Humidistat,
    3PerimHumidistat,        !- Name
    3Perim,                  !- Zone Name
    3PerimHumidMin,          !- Humidifying Relative Humidity Setpoint Schedule Name
    3PerimHumidMax;          !- Dehumidifying Relative Humidity Setpoint Schedule Name

  Schedule:Constant,3PerimHumidMin,Any Number,20;

  Schedule:Constant,3PerimHumidMax,Any Number,80;

  DesignSpecification:OutdoorAir,
    3PerimMinFreshAir,       !- Name
    Sum,                     !- Outdoor Air Method
    0.0005,                  !- Outdoor Air Flow per Person {m3/s-person}
    0.0005,                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Outdoor Air Flow Air Changes per Hour {1/hr}
    30HrWk;                  !- Outdoor Air Schedule Name

! ------------------------ SCHEDULEDVENT

  ZoneVentilation:DesignFlowRate,
    3Perim ScheduledVent,    !- Name
    3Perim,                  !- Zone or ZoneList Name
    AllOn,                   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    0,                       !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    18,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    ,                        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    ,                        !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

! ------------------------ NATVENT

  Schedule:Constant,NATVENT_AVAIL_SCHED_3Perim,Fraction,1;

! Output:Variable,NATVENT_AVAIL_SCHED_3Perim,Schedule Value,Hourly;
! Output:Variable,AllOff,Schedule Value,Hourly;

  EnergyManagementSystem:Actuator,
    NATVENT_AVAIL_SCHED_ACTUATOR_3Perim,  !- Name
    NATVENT_AVAIL_SCHED_3Perim,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Sensor,
    USRNATVENT_3Perim,       !- Name
    AllOff,                  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:ProgramCallingManager,
    My 3Perim_Setpoint_Schedule_Calculator_Example,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    3Perim_ErlEnforceBinary; !- Program Name 1

  EnergyManagementSystem:Program,
    3Perim_ErlEnforceBinary, !- Name
    IF (USRNATVENT_3Perim > 0),  !- Program Line 1
    Set NATVENT_AVAIL_SCHED_ACTUATOR_3Perim = 1,  !- Program Line 2
    ELSE,                    !- <none>
    Set NATVENT_AVAIL_SCHED_ACTUATOR_3Perim = 0,  !- <none>
    ENDIF;                   !- <none>

  ZoneVentilation:WindandStackOpenArea,
    3PerimNatVent_Buoy,      !- Name
    3Perim,                  !- Zone Name
    4.84452705882323,        !- Opening Area {m2}
    NATVENT_AVAIL_SCHED_3Perim,  !- Opening Area Fraction Schedule Name
    0,                       !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    0.261019776876269,       !- Height Difference {m}
    0.6,                     !- Discharge Coefficient for Opening
    24,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    22,                      !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

! ------------------------ INFILTRATION

  ZoneInfiltration:DesignFlowRate,
    3PerimInfiltration,      !- Name
    3Perim,                  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    2,                       !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ------------------------ DHW

  WaterUse:Equipment,
    DHW 3Perim,              !- Name
    DHW 3Perim,              !- End-Use Subcategory
    0,                       !- Peak Flow Rate {m3/s}
    equipOffice,             !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature 3Perim,  !- Target Temperature Schedule Name
    DHW Supply Temperature 3Perim,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature 3Perim,  !- Cold Water Supply Temperature Schedule Name
    ,                        !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Schedule:Constant,DHW Supply Temperature 3Perim,Temperature,65;

  Schedule:Constant,DHW Mains Temperature 3Perim,Temperature,10;

! ------------------------ GEOMETRY
 ! FACE NORMAL  -0.927275904003396 -0.374378682425541 0

  BuildingSurface:Detailed,
    3Perim:f0,               !- Name
    Wall,                    !- Surface Type
    U0-4,                    !- Construction Name
    3Perim,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    1501.2159,-967.3200,10.0928,  !- X,Y,Z ==> Vertex 1 {m}
    1498.9696,-961.7564,10.0928,  !- X,Y,Z ==> Vertex 2 {m}
    1498.9696,-961.7564,5.0464,  !- X,Y,Z ==> Vertex 3 {m}
    1501.2159,-967.3200,5.0464;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    3Perim:f0:w0,            !- Name
    Window,                  !- Surface Type
    Double,                  !- Construction Name
    3Perim:f0,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1501.1784,-967.2273,5.8964,  !- X,Y,Z ==> Vertex 1 {m}
    1501.1784,-967.2273,6.9405,  !- X,Y,Z ==> Vertex 2 {m}
    1499.0070,-961.8491,6.9405,  !- X,Y,Z ==> Vertex 3 {m}
    1499.0070,-961.8491,5.8964;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0.927275904003396 0.374378682425542 0

  BuildingSurface:Detailed,
    3Perim:f1,               !- Name
    Wall,                    !- Surface Type
    115mmSandLimeBrick,      !- Construction Name
    3Perim,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3Core:f0,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1503.9321,-966.2234,10.0928,  !- X,Y,Z ==> Vertex 1 {m}
    1503.9321,-966.2234,5.0464,  !- X,Y,Z ==> Vertex 2 {m}
    1501.6858,-960.6597,5.0464,  !- X,Y,Z ==> Vertex 3 {m}
    1501.6858,-960.6597,10.0928;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0.374378682425598 -0.927275904003373 1.39167002027861E-15

  BuildingSurface:Detailed,
    3Perim:f2,               !- Name
    Wall,                    !- Surface Type
    115mmSandLimeBrick,      !- Construction Name
    3Perim,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1503.9321,-966.2234,5.0464,  !- X,Y,Z ==> Vertex 1 {m}
    1503.9321,-966.2234,10.0928,  !- X,Y,Z ==> Vertex 2 {m}
    1501.2159,-967.3200,10.0928,  !- X,Y,Z ==> Vertex 3 {m}
    1501.2159,-967.3200,5.0464;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -0.374378682425551 0.927275904003392 -1.26845051193164E-15

  BuildingSurface:Detailed,
    3Perim:f3,               !- Name
    Wall,                    !- Surface Type
    115mmSandLimeBrick,      !- Construction Name
    3Perim,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1501.6858,-960.6597,5.0464,  !- X,Y,Z ==> Vertex 1 {m}
    1498.9696,-961.7564,5.0464,  !- X,Y,Z ==> Vertex 2 {m}
    1498.9696,-961.7564,10.0928,  !- X,Y,Z ==> Vertex 3 {m}
    1501.6858,-960.6597,10.0928;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  2.57370764701164E-17 1.03910958289413E-17 -1

  BuildingSurface:Detailed,
    3Perim:f4,               !- Name
    Floor,                   !- Surface Type
    115mmSandLimeBrick,      !- Construction Name
    3Perim,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1498.9696,-961.7564,5.0464,  !- X,Y,Z ==> Vertex 1 {m}
    1501.6858,-960.6597,5.0464,  !- X,Y,Z ==> Vertex 2 {m}
    1503.9321,-966.2234,5.0464,  !- X,Y,Z ==> Vertex 3 {m}
    1501.2159,-967.3200,5.0464;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  5.14741529402347E-17 2.07821916578835E-17 1

  BuildingSurface:Detailed,
    3Perim:f5,               !- Name
    Ceiling,                 !- Surface Type
    115mmSandLimeBrick,      !- Construction Name
    3Perim,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1498.9696,-961.7564,10.0928,  !- X,Y,Z ==> Vertex 1 {m}
    1501.2159,-967.3200,10.0928,  !- X,Y,Z ==> Vertex 2 {m}
    1503.0267,-966.5889,10.0928,  !- X,Y,Z ==> Vertex 3 {m}
    1500.7804,-961.0253,10.0928;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -4.11793223521887E-16 -1.66257533263061E-16 1

  BuildingSurface:Detailed,
    3Perim:f6,               !- Name
    Roof,                    !- Surface Type
    U0-4,                    !- Construction Name
    3Perim,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1500.7804,-961.0253,10.0928,  !- X,Y,Z ==> Vertex 1 {m}
    1503.0267,-966.5889,10.0928,  !- X,Y,Z ==> Vertex 2 {m}
    1503.9321,-966.2234,10.0928,  !- X,Y,Z ==> Vertex 3 {m}
    1501.6858,-960.6597,10.0928;  !- X,Y,Z ==> Vertex 4 {m}

!------------------------------------------------ ZONE ----------------------------------------------------

  Zone,
    3Core,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1.0,                     !- Multiplier
    ,                        !- Ceiling Height {m}
    80.4836040295546,        !- Volume {m3}
    15.9487724870128,        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE

  People,
    People 3Core,            !- Name
    3Core,                   !- Zone or ZoneList Name
    60HrWk,                  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.05,                    !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    3CorePeopleActivity,     !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    3CoreWorkEfficiency,     !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    3CoreAirVelocity,        !- Air Velocity Schedule Name
    AdaptiveASH55;           !- Thermal Comfort Model 1 Type

  Schedule:Constant,3CorePeopleActivity,Any Number,125.28;

  Schedule:Constant,3CoreAirVelocity,Any Number,0.2;

  Schedule:Constant,3CoreWorkEfficiency,Any Number,0;

! ------------------------ EQUIPMENT

  ElectricEquipment,
    3Core Equipment 1,       !- Name
    3Core,                   !- Zone or ZoneList Name
    60HrWk,                  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    15,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ;                        !- End-Use Subcategory

! ------------------------ LIGHTS

  Lights,
    3Core General lighting,  !- Name
    3Core,                   !- Zone or ZoneList Name
    60HrWk,                  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

! ------------------------ DAYLIGHT CONTROLS

  Daylighting:Controls,
    3Core_DaylCtrl,          !- Name
    3Core,                   !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    3Core_DaylRefPt1,        !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    3Core_DaylRefPt1,        !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    500;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    3Core_DaylRefPt1,        !- Name
    3Core,                   !- Zone Name
    1504.04134371544,        !- X-Coordinate of Reference Point {m}
    -962.943968095803,       !- Y-Coordinate of Reference Point {m}
    5.89638235294114;        !- Z-Coordinate of Reference Point {m}

! ------------------------ HVAC

  Schedule:Constant,3CoreHeating_SP_Sch,Temperature,24;

  Schedule:Constant,3CoreCooling_SP_Sch,Temperature,24;

  ZoneControl:Thermostat,
    3Core Thermostat,        !- Name
    3Core,                   !- Zone or ZoneList Name
    3CoreZoneControlTypeSched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone 3Core;  !- Control 1 Name

  Schedule:Constant,3CoreZoneControlTypeSched,Any Number,4;

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 3Core,  !- Name
    3CoreHeating_SP_Sch,     !- Heating Setpoint Temperature Schedule Name
    3CoreCooling_SP_Sch;     !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    3Core,                   !- Zone Name
    3Core Equipment,         !- Zone Conditioning Equipment List Name
    3Core Inlets,            !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 3Core Zone,         !- Zone Air Node Name
    Node 3Core Out;          !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    3Core Equipment,         !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    3Core Ideal Loads Air,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  NodeList,
    3Core Inlets,            !- Name
    Node 3Core In;           !- Node 1 Name

  ZoneHVAC:IdealLoadsAirSystem,
    3Core Ideal Loads Air,   !- Name
    ,                        !- Availability Schedule Name
    Node 3Core In,           !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    30,                      !- Maximum Heating Supply Air Temperature {C}
    18,                      !- Minimum Cooling Supply Air Temperature {C}
    0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    100,                     !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    100,                     !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    AllOn,                   !- Heating Availability Schedule Name
    AllOn,                   !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    3CoreMinFreshAir,        !- Design Specification Outdoor Air Object Name
    3Core_OutDoorInlet,      !- Outdoor Air Inlet Node Name
    OccupancySchedule,       !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneControl:Humidistat,
    3CoreHumidistat,         !- Name
    3Core,                   !- Zone Name
    3CoreHumidMin,           !- Humidifying Relative Humidity Setpoint Schedule Name
    3CoreHumidMax;           !- Dehumidifying Relative Humidity Setpoint Schedule Name

  Schedule:Constant,3CoreHumidMin,Any Number,20;

  Schedule:Constant,3CoreHumidMax,Any Number,80;

  DesignSpecification:OutdoorAir,
    3CoreMinFreshAir,        !- Name
    Sum,                     !- Outdoor Air Method
    0.0005,                  !- Outdoor Air Flow per Person {m3/s-person}
    0.0005,                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Outdoor Air Flow Air Changes per Hour {1/hr}
    30HrWk;                  !- Outdoor Air Schedule Name

! ------------------------ DHW

  WaterUse:Equipment,
    DHW 3Core,               !- Name
    DHW 3Core,               !- End-Use Subcategory
    0,                       !- Peak Flow Rate {m3/s}
    60HrWk,                  !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature 3Core,  !- Target Temperature Schedule Name
    DHW Supply Temperature 3Core,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature 3Core,  !- Cold Water Supply Temperature Schedule Name
    ,                        !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Schedule:Constant,DHW Supply Temperature 3Core,Temperature,65;

  Schedule:Constant,DHW Mains Temperature 3Core,Temperature,10;

! ------------------------ GEOMETRY
 ! FACE NORMAL  -0.927275904003396 -0.374378682425542 0

  BuildingSurface:Detailed,
    3Core:f0,                !- Name
    Wall,                    !- Surface Type
    115mmSandLimeBrick,      !- Construction Name
    3Core,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3Perim:f1,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1503.9321,-966.2234,10.0928,  !- X,Y,Z ==> Vertex 1 {m}
    1501.6858,-960.6597,10.0928,  !- X,Y,Z ==> Vertex 2 {m}
    1501.6858,-960.6597,5.0464,  !- X,Y,Z ==> Vertex 3 {m}
    1503.9321,-966.2234,5.0464;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0.927275904003395 0.374378682425545 0

  BuildingSurface:Detailed,
    3Core:f1,                !- Name
    Wall,                    !- Surface Type
    115mmSandLimeBrick,      !- Construction Name
    3Core,                   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1506.3969,-965.2282,10.0928,  !- X,Y,Z ==> Vertex 1 {m}
    1506.3969,-965.2282,5.0464,  !- X,Y,Z ==> Vertex 2 {m}
    1504.1506,-959.6646,5.0464,  !- X,Y,Z ==> Vertex 3 {m}
    1504.1506,-959.6646,10.0928;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0.374378682425572 -0.927275904003384 9.24881210855912E-15

  BuildingSurface:Detailed,
    3Core:f2,                !- Name
    Wall,                    !- Surface Type
    115mmSandLimeBrick,      !- Construction Name
    3Core,                   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1506.3969,-965.2282,5.0464,  !- X,Y,Z ==> Vertex 1 {m}
    1506.3969,-965.2282,10.0928,  !- X,Y,Z ==> Vertex 2 {m}
    1503.9321,-966.2234,10.0928,  !- X,Y,Z ==> Vertex 3 {m}
    1503.9321,-966.2234,5.0464;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -0.374378682425549 0.927275904003393 3.9285710441408E-15

  BuildingSurface:Detailed,
    3Core:f3,                !- Name
    Wall,                    !- Surface Type
    115mmSandLimeBrick,      !- Construction Name
    3Core,                   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1504.1506,-959.6646,5.0464,  !- X,Y,Z ==> Vertex 1 {m}
    1501.6858,-960.6597,5.0464,  !- X,Y,Z ==> Vertex 2 {m}
    1501.6858,-960.6597,10.0928,  !- X,Y,Z ==> Vertex 3 {m}
    1504.1506,-959.6646,10.0928;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0 0 -1

  BuildingSurface:Detailed,
    3Core:f4,                !- Name
    Floor,                   !- Surface Type
    115mmSandLimeBrick,      !- Construction Name
    3Core,                   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1501.6858,-960.6597,5.0464,  !- X,Y,Z ==> Vertex 1 {m}
    1504.1506,-959.6646,5.0464,  !- X,Y,Z ==> Vertex 2 {m}
    1506.3969,-965.2282,5.0464,  !- X,Y,Z ==> Vertex 3 {m}
    1503.9321,-966.2234,5.0464;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -2.05896611760937E-16 -8.31287666315331E-17 1

  BuildingSurface:Detailed,
    3Core:f5,                !- Name
    Ceiling,                 !- Surface Type
    115mmSandLimeBrick,      !- Construction Name
    3Core,                   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1501.6858,-960.6597,10.0928,  !- X,Y,Z ==> Vertex 1 {m}
    1503.9321,-966.2234,10.0928,  !- X,Y,Z ==> Vertex 2 {m}
    1505.5753,-965.5599,10.0928,  !- X,Y,Z ==> Vertex 3 {m}
    1503.3290,-959.9963,10.0928;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  5.1474152940228E-16 2.07821916578811E-16 1

  BuildingSurface:Detailed,
    3Core:f6,                !- Name
    Roof,                    !- Surface Type
    U0-4,                    !- Construction Name
    3Core,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1503.3290,-959.9963,10.0928,  !- X,Y,Z ==> Vertex 1 {m}
    1505.5753,-965.5599,10.0928,  !- X,Y,Z ==> Vertex 2 {m}
    1506.3969,-965.2282,10.0928,  !- X,Y,Z ==> Vertex 3 {m}
    1504.1506,-959.6646,10.0928;  !- X,Y,Z ==> Vertex 4 {m}

! ------------------------ OUTPUTS

  Output:Variable,*,Zone Lights Electric Energy,Monthly;

  Output:Variable,*,Zone Electric Equipment Electric Energy,Monthly;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Energy,Monthly;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Energy,Monthly;

  Output:Variable,*,Water Use Equipment Heating Energy,Monthly;

  Output:VariableDictionary,IDF;

  Output:Surfaces:Drawing,DXF,Triangulate3DFace;

  Output:Surfaces:List,Details;

  Output:Constructions,Construction;

!Output:Diagnostics,DisplayExtraWarnings;
!Output:Diagnostics,DisplayUnusedSchedules;
!Output:Diagnostics,DisplayUnusedObjects;

  Output:Diagnostics,
    DisplayAdvancedReportVariables;  !- Key 1

  Output:Table:SummaryReports,
    Output:Table:SummaryReports,  !- Report 1 Name
    EnvelopeSummary,         !- Report 2 Name
    InputVerificationandResultsSummary,  !- Report 3 Name
    ShadingSummary;          !- Report 4 Name

  Shading:Building:Detailed,
    SHADER_0,                !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.82,-907.671,0,  !- X,Y,Z ==> Vertex 1 {m}
    1.352,-924.317,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.352,-924.317,15.139,  !- X,Y,Z ==> Vertex 3 {m}
    1.82,-907.671,15.139;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_1,                !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -7.318,-929.563,0,  !- X,Y,Z ==> Vertex 1 {m}
    -11.247,-918.108,0,  !- X,Y,Z ==> Vertex 2 {m}
    -11.247,-918.108,15.139,  !- X,Y,Z ==> Vertex 3 {m}
    -7.318,-929.563,15.139;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_2,                !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    514.173,-921.028,0,  !- X,Y,Z ==> Vertex 1 {m}
    502.92,-925.896,0,  !- X,Y,Z ==> Vertex 2 {m}
    502.92,-925.896,15.139,  !- X,Y,Z ==> Vertex 3 {m}
    514.173,-921.028,15.139;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_3,                !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    509.222,-909.372,0,  !- X,Y,Z ==> Vertex 1 {m}
    514.211,-921.012,0,  !- X,Y,Z ==> Vertex 2 {m}
    514.211,-921.012,15.139,  !- X,Y,Z ==> Vertex 3 {m}
    509.222,-909.372,15.139;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_4,                !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    983.482,-984.809,0,  !- X,Y,Z ==> Vertex 1 {m}
    970.499,-971.155,0,  !- X,Y,Z ==> Vertex 2 {m}
    970.499,-971.155,15.612,  !- X,Y,Z ==> Vertex 3 {m}
    983.482,-984.809,15.612;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_5,                !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    989.578,-982.133,0,  !- X,Y,Z ==> Vertex 1 {m}
    987.253,-980.729,0,  !- X,Y,Z ==> Vertex 2 {m}
    987.253,-980.729,15.612,  !- X,Y,Z ==> Vertex 3 {m}
    989.578,-982.133,15.612;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_6,                !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    998.217,-990.22,0,  !- X,Y,Z ==> Vertex 1 {m}
    994.832,-981.199,0,  !- X,Y,Z ==> Vertex 2 {m}
    994.832,-981.199,15.612,  !- X,Y,Z ==> Vertex 3 {m}
    998.217,-990.22,15.612;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_7,                !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1010.944,-960.629,0,  !- X,Y,Z ==> Vertex 1 {m}
    1021.117,-985.466,0,  !- X,Y,Z ==> Vertex 2 {m}
    1021.117,-985.466,15.139,  !- X,Y,Z ==> Vertex 3 {m}
    1010.944,-960.629,15.139;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_8,                !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1478.106,-956.014,0,  !- X,Y,Z ==> Vertex 1 {m}
    1493.938,-949.295,0,  !- X,Y,Z ==> Vertex 2 {m}
    1493.938,-949.295,15.139,  !- X,Y,Z ==> Vertex 3 {m}
    1478.106,-956.014,15.139;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_9,                !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1489.373,-980.405,0,  !- X,Y,Z ==> Vertex 1 {m}
    1478.106,-956.014,0,  !- X,Y,Z ==> Vertex 2 {m}
    1478.106,-956.014,15.139,  !- X,Y,Z ==> Vertex 3 {m}
    1489.373,-980.405,15.139;  !- X,Y,Z ==> Vertex 4 {m}

